module {
  public type Animal = {
    specie: Text;
    energy: Nat;
  };
};