module {
  public type Emoji = {
    text : Text;
    num : Nat;
  };
};